g,zone,capacity_mw,capex_musd_per_mw,first_year,deca_source,note
KOKEMEREN-1_HY_NEW_2031,,360,4.4667,2035,"KG / Hydro PP Candidate, Kokomerenskaya","Suusamyr-Kokomeren cascade. The 2020 table named two rows and gave neither a size, so neither could be built. hydro_plants.csv already maps this one to Kokomerenskaya: 360 MW, 1608 MUSD, earliest 2035. Capex is the total divided by the capacity, the column being million USD per MW."
KOKEMEREN-2_HY_NEW_2031,,912,1.6206,2035,"KG / Hydro PP Candidate, Kokomeren","Same cascade, the large plant: 912 MW, 1478 MUSD, earliest 2035. The third plant of the cascade, Karakol at 33 MW, has no row in the model and is left out; the two rows carry 1272 MW of the 1305 DeCA states."
NARYN_HY_NEW_2031,KGZ_N,237.7,3.0627,2035,"KG / Hydro PP Candidate, Upper Naryn HPP Cascade","The row carries the whole cascade, which is what its name says and what the DeCA generic sheet aggregates as KG_Upper Naryn HPP Cascade at 237 MW: Akbulunskaya 87.4, Narynskaya 1 47.7, Narynskaya 2 47.6, Narynskaya 3 55, and 207+171+144+206 = 728 MUSD. THE ZONE MOVES from KGZ_S to KGZ_N: DeCA puts every plant of the cascade in the Naryn region, area North, and KGZ_N had no hydro candidate at all. Its seasonal shape keeps coming from Narynskaya HPP-1, the four plants sharing one regime."
KAMBARATA-1_HY_NEW_2031,,1860,1.5677,2032,"KG / Hydro PP Candidate, Kambarata 1","Not a candidate but an existing-status row at zero capacity, so 1860 MW of Kyrgyz plant was in the table and could never be built. DeCA: 1860 MW, 2916 MUSD, earliest commissioning 2032/2033, the earlier of the two taken. DeCA calls it Committed where the cascades are Candidate; the status is left at 1, which lets the model build it rather than forcing it, and turning it into a forced commitment is a scenario switch and not a data fix."
DASHTIJUM_HY_NEW_2031,,756,2.4653,2035,"TJ / Hydro PP Candidates, TJ Khatlon HPP","DeCA DOES NOT NAME DASHTIJUM. Its Tajik candidate list is Fondaryo, Nurobad 1 and 2, Shurob, Yavan, Sanobod, Ayni, plus one generic envelope per region; the dam on the Panj is not in it. What DeCA does say about uncommitted Khatlon hydro is that envelope, TJ Khatlon HPP, 756 MW at 2465283 USD per MW from 2035, and Dashtijum sits in Khatlon, which is TAJ_S. So the row carries the DeCA envelope for the province and no longer the dam: the project itself is an order of magnitude larger in the feasibility literature. A TTL decision could either restore the project size or drop the row."
